---
id: ventilation
titel: Ventilation
kategori: installationer
nyckelord: [självdrag, frånluft, FTX, OVK, filterbyte, luftflöde, tilluft, imkanal, luftväxling, koldioxidhalt, funktionskontrollant, ventilationsaggregat, injustering, luftkvalitet inomhus]
---
# Ventilation

## Översikt
Ett hus andas, och hur väl det gör det avgör både din hälsa och husets långsiktiga skick. I Sverige finns i huvudsak fyra typer av ventilationssystem i bostäder: självdrag (S), mekanisk frånluft (F), mekanisk till- och frånluft (FT) samt FTX, där värmen i frånluften återvinns innan den släpps ut.[^1] Vilket system ditt hus har påverkar allt från inomhusklimat och energikostnad till vilket underhåll som krävs. Dålig ventilation är ett vanligt problem: av de vindar Anticimex besiktigade under ett år hade 28 procent fukt- eller mögelskador, och fuktskador på vindar är vanligare i hus med självdragsventilation än i hus med mekaniska system.[^2] Staten reglerar ventilation dels genom Boverkets byggregler om luftflöden, dels genom den obligatoriska ventilationskontrollen (OVK) som ska säkerställa att systemen fungerar som avsett över tid.[^3]

## Grunderna
<!-- nivå: nybörjare -->
Ventilation handlar om att föra ut förbrukad, fuktig och förorenad luft ur huset och föra in frisk luft utifrån. Det finns fyra huvudtyper:

- **Självdrag (S-system)**: Inget mekaniskt hjälpmedel alls. Varm luft inomhus stiger uppåt och lämnar huset via frånluftskanaler i kök, badrum och tvättstuga, vilket skapar ett undertryck som drar in ny luft genom springor och ventiler i väggar och fönster. Drivkraften är temperaturskillnaden mellan ute och inne samt vind.[^1]
- **Mekanisk frånluft (F-system)**: En fläkt suger ut luft ur huset, vilket skapar undertryck som drar in uteluft genom ventiler. Enklare och billigare än FTX, men luften som kommer in är okontrollerad och outvärmd.[^5]
- **Till- och frånluft (FT-system)**: Fläktar styr både in- och utgående luft, vilket ger jämnare och mer kontrollerat flöde än ren frånluft.[^5]
- **FTX-system**: Som FT, men med en värmeväxlare som återvinner energin i den varma frånluften och värmer den kalla tilluften innan den blåses in i huset. Ger filtrerad, tempererad tilluft med kontrollerade flöden.[^5]

Ett par enkla begrepp är bra att känna till. **Imkanal** är den kanal som leder bort matos och fuktig luft från spisen, ofta upp genom en skorstensstock. **Luftflöde** mäts i liter per sekund (l/s) och beskriver hur mycket luft som byts ut. **Injustering** innebär att ett mekaniskt system mäts in så att rätt mängd luft går dit den ska. Ett tumregel för självdrag: fungerar systemet som det ska stiger den varma, förbrukade luften och lämnar huset genom kanaler högt placerade i kök, badrum och tvättstuga, medan frisk luft samtidigt sugs in genom springor och ventiler.[^1]

Du kan själv få en grov uppfattning om luftkvaliteten hemma. Skaffa en enkel hygrometer (runt 100 kronor) och håll koll på att luftfuktigheten inomhus ligger mellan 40 och 60 procent. Koldioxidhalten utomhus ligger kring 400 ppm, och i en normalt ventilerad bostad brukar den ligga på 600–800 ppm inomhus; överstiger den 1 000 ppm är det ett tecken på att ventilationen inte räcker till.[^5] Vanliga symtom vid dålig ventilation är huvudvärk, trötthet, koncentrationssvårigheter, slemhinneirritation och hudbesvär — så kallade "byggnadsrelaterade hälsobesvär".[^5]

## Regler & lagkrav
Boverkets byggregler ställer krav på hur mycket luft ett ventilationssystem ska kunna föra genom en bostad. Utgångspunkten, som även återges i Folkhälsomyndighetens allmänna råd om ventilation (FoHMFS 2014:18), är att uteluftsflödet inte ska vara mindre än 0,35 liter per sekund och kvadratmeter golvarea, eller minst 4 liter per sekund och person, och att luftväxlingen inte bör understiga 0,5 rumsvolymer per timme.[^5] Boverkets nya bygg- och konstruktionsregler (BFS 2024:8) började gälla den 1 juli 2025. Under en övergångsperiod kunde byggherrar i stället välja att tillämpa de äldre reglerna, om bygglovsansökan eller anmälan kom in till kommunen — eller arbetet påbörjades — före den 1 juli 2026; den möjligheten har nu löpt ut.[^7] De nya reglerna är mer funktionsbaserade: detaljerade tabellvärden ersätts i högre grad av krav på "godtagbar luftkvalitet", vilket ställer större krav på den som ska bedöma om ett system är tillräckligt.[^16]

**Obligatorisk ventilationskontroll (OVK)** är den lagstadgade kontroll som ska säkerställa att ventilationssystem fungerar som de ska. En certifierad funktionskontrollant ska besiktiga systemet innan det tas i bruk första gången (förstagångsbesiktning), och därefter, för de flesta byggnader, återkommande med vissa intervall.[^8] Reglerna skiljer sig åt beroende på byggnadstyp och systemtyp:

- Flerbostadshus och kontor med S-, F- eller FX-system: återkommande kontroll vart 6:e år.
- Flerbostadshus, kontor, skolor och förskolor med FT- eller FTX-system: återkommande kontroll vart 3:e år.
- **En- och tvåbostadshus (villor):** dessa har ingen skyldighet till återkommande OVK oavsett systemtyp. Har villan självdrag (S) eller mekanisk frånluft (F) krävs ingen OVK alls, varken första gången eller återkommande. Har villan ett FT- eller FTX-system krävs en förstagångsbesiktning innan systemet tas i bruk, men ingen återkommande kontroll därefter.[^8]

Byggnadens ägare ansvarar för att kontrollen genomförs och för att sätta upp intyget på en väl synlig plats i byggnaden, till exempel i entrén eller trapphuset.[^9] Funktionskontrollanten ska lämna ett protokoll till fastighetsägaren och skicka en kopia till kommunens byggnadsnämnd.[^9] Struntar en fastighetsägare i att genomföra OVK eller åtgärda brister som upptäcks kan byggnadsnämnden förelägga ägaren att göra det, vid behov förenat med vite (böter).[^9]

Utöver Boverkets regler ger Folkhälsomyndigheten allmänna råd om ventilation som används vid hälsoskyddstillsyn av bostäder, bland annat riktvärden för luftväxling och koldioxidhalt.[^5] Kom ihåg att kommunens byggnadsnämnd är den som utövar tillsyn lokalt, så handläggningstider och viss praktisk tillämpning av OVK-reglerna kan variera mellan kommuner.

Vid installation av FTX-system i en befintlig, av dig ägd och bebodd villa kan du använda **ROT-avdrag** för arbetskostnaden. Från och med den 1 januari 2026 är ROT-avdraget 30 procent av arbetskostnaden, sedan den tillfälliga höjningen till 50 procent upphörde vid utgången av 2025. Taket är 50 000 kronor per person och år, och ROT och RUT tillsammans får uppgå till högst 75 000 kronor per person och år. Avdraget gäller bara arbetskostnaden — inte material, aggregat eller resor.[^10]

## Praktisk vägledning
<!-- nivå: mellan -->
Har du självdrag är systemet extra känsligt för förändringar i huset. Byter du från olje- eller vedeldning till fjärrvärme eller bergvärme kyls skorstensstocken ner, vilket försvagar den drivande termiken och gör ventilationen sämre.[^1] Samma sak händer om du byter till täta treglasfönster eller tätar dörrar och fönster för att spara energi — då stryper du tilluften som systemet behöver för att fungera.[^1] Se därför till att ventiler i fönster och väggar hålls öppna, och täck eller blockera aldrig ventiler för att "spara värme" — det för bara in fukt och föroreningar i väggar och tak istället.[^11] Ett enkelt sätt att förstärka ett svagt självdrag är att montera en så kallad aspirator — en vindriven "fläktboll" — på skorstenen.[^4]

Har du mekanisk frånluft eller FTX ska luften alltid kunna passera fritt genom bostaden: se till att det finns luftspalt under eller över innerdörrar så att tilluft från sovrum och vardagsrum kan ta sig till frånluftsdonen i kök, badrum och tvättstuga.[^11]

För FTX-aggregat är filterbyte det viktigaste löpande underhållet. Ett igensatt filter minskar luftflödet, ökar energiförbrukningen för fläktarna och kan i värsta fall skapa ett övertryck som trycker fuktig luft in i konstruktionen.[^12] Byt filter minst en gång om året, gärna två gånger — till exempel en gång på våren och en gång på hösten — och oftare om det är mycket damm, pollen, trafikavgaser eller vedeldningsrök i uteluften, eller om ni är många i hushållet.[^13] Lita inte på att filtret "ser rent ut" som skäl att vänta med bytet: de farligaste partiklarna, till exempel från bilavgaser och vedeldningsrök, är osynliga för ögat, så håll schemat även om filtret verkar helt rent.[^12]

Oavsett systemtyp: en noggrann injustering efter installation eller service är avgörande. I de flesta svenska bostäder bör huset ha ett svagt undertryck, ungefär 5–10 pascal, snarare än övertryck.[^14] Är ett FTX-aggregat feljusterat så att det ger övertryck kan det över tid öka risken för fuktskador, eftersom fuktig inneluft då trycks ut i väggar och vindskonstruktion istället för att sugas ut genom donen.[^14]

## Fördjupning
<!-- nivå: avancerad -->
Boverkets funktionskrav (BFS 2024:8, i kraft fullt ut från 1 juli 2026) innebär ett skifte från prescriptiva tabellvärden till funktionsbaserade krav: ventilationssystem ska dimensioneras utifrån en bedömning av faktiska föroreningskällor i byggnaden — emissioner från byggmaterial, personbelastning, lukt, fukt och matos — snarare än enbart schabloniserade flöden.[^16] I bostäder ska det finnas möjlighet till förstärkt luftväxling när det inte är obehövligt, och föroreningar från matlagning ska kunna hanteras vid källan, det vill säga med god fångstförmåga vid spisen snarare än enbart genom frånluft i badrum.[^6] Det här är en skärpning jämfört med tidigare praxis, där det i vissa fall ansågs tillräckligt att hantera matos och fukt via frånluftsdon i badrum när en köksdel var integrerad med sov- eller vardagsrum.[^6]

Grundkravet på luftflöde i bostäder, enligt Folkhälsomyndighetens allmänna råd (FoHMFS 2014:18), ligger vid minst 0,35 l/s per kvadratmeter golvarea eller minst 4 l/s per person, med en lägsta luftväxling om 0,5 rumsvolymer per timme.[^5] I skolor och förskolor är kravet högre: minst 7 l/s per person plus 0,35 l/s per kvadratmeter.[^5] Som riktvärde för när ventilationen inte räcker till används en koldioxidhalt över 1 000 ppm i inneluften, vilket motsvarar Folkhälsomyndighetens allmänna råd om ventilation.[^5]

OVK-systemet delar in ventilationssystem i S (självdrag), F (frånluft), FX (frånluft med värmeåtervinning), FT (från- och tilluft utan värmeåtervinning) och FTX (från- och tilluft med värmeåtervinning). Intervallen för återkommande besiktning skiljer sig åt: 3 år för FT- och FTX-system i flerbostadshus, skolor, förskolor och kontor, och 6 år för S-, F- och FX-system i flerbostadshus och kontor. En- och tvåbostadshus är som nämnts undantagna från återkommande kontroll oavsett systemtyp, vilket är en medveten avvägning i regelverket mellan kontrollbehov och den administrativa bördan för småhusägare.[^8] Funktionskontrollanten ska vara certifierad och intygar att systemet uppfyller de krav som gällde när det togs i bruk — inte nödvändigtvis dagens skärpta krav, vilket är en vanlig missuppfattning.[^8]

Ur ett injusteringsperspektiv är FTX-system särskilt känsliga för obalans mellan till- och frånluftsflöden. Ett svagt undertryck på ungefär 5–10 pascal är i normalfallet det som eftersträvas i svenska bostäder, eftersom det drar luft inåt genom små otätheter istället för att trycka ut fuktig inneluft i konstruktionen.[^14] Ett feljusterat system som istället ger övertryck riskerar att över tid öka risken för fuktskador i väggar och vindsutrymmen. Tecken på fel tryckbalans kan vara dörrar som är svåra att stänga, drag, problem med öppna spisar, kondens eller ovanlig lukt.[^14]

## Underhållsschema

| När | Vad | Hur ofta |
|---|---|---|
| Löpande | Kontrollera att ventiler i väggar/fönster inte är blockerade eller övermålade | Kontinuerligt |
| Löpande | Mät/kontrollera luftfuktighet (bör ligga 40–60 %) med hygrometer | Några gånger per år |
| FTX-aggregat | Byt filter enligt schema, oavsett hur filtret ser ut | Minst 1 gång/år, gärna 2 (vår och höst), oftare vid mycket damm, pollen, trafikavgaser eller stort hushåll[^13] |
| Alla mekaniska system | Injustering/kontroll av luftflöden efter service eller ombyggnad | Vid installation, ombyggnad och vid behov[^14] |
| Villa med FT/FTX | Förstagångsbesiktning OVK | En gång, innan systemet tas i bruk[^8] |
| Flerbostadshus/kontor med FT/FTX | Återkommande OVK | Vart 3:e år[^8] |
| Flerbostadshus/kontor med S/F/FX | Återkommande OVK | Vart 6:e år[^8] |
| Vind (särskilt vid självdrag) | Besiktiga vind för tecken på fukt/mögel | Årligen, gärna tidig vår[^2] |

## Vanliga misstag
Ett återkommande misstag är att täcken eller sätta igen ventiler i väggar och fönster för att slippa "kallras" eller spara på värmen. Det stryper luftflödet och kan tvinga fukt och föroreningar in i konstruktionen istället för att de vädras ut.[^11] Ett annat vanligt fel är att byta värmekälla (till exempel gå från vedeldning till bergvärme) i ett hus med självdrag utan att inse att den kylda skorstensstocken försvagar hela ventilationssystemets drivkraft.[^1] Många villaägare med FTX-aggregat glömmer eller skjuter upp filterbyte i flera år — vilket, förutom sämre luftkvalitet, ökar energiförbrukningen eftersom fläktarna måste jobba hårdare mot ett igensatt filter.[^12] Slutligen är det en missuppfattning att en OVK-besiktning automatiskt innebär att ventilationen uppfyller dagens krav — den intygar bara att systemet fungerar som det gjorde när det godkändes, vilket kan vara ett äldre och lägre krav.[^8]

## När ska du anlita proffs
Installation, ombyggnad eller injustering av mekaniska ventilationssystem (F, FT, FTX) bör alltid göras av en certifierad ventilationsfirma eller kylfirma med rätt kompetens — felaktig injustering ger fel tryckförhållanden i huset och kan orsaka fuktskador.[^14] OVK-besiktningar får bara utföras av en certifierad funktionskontrollant.[^8] Misstänker du fukt- eller mögelskador på vinden eller i klimatskalet, till exempel i ett hus med självdrag, är det klokt att låta en fuktutredare eller skadedjurs-/besiktningsfirma göra en fuktutredning innan skadan hunnit sprida sig.[^2] Om du planerar att gå från självdrag eller frånluft till FTX i en befintlig villa är det värt att ta in offerter från flera installatörer, eftersom kostnaden varierar mycket beroende på faktorer som husets vindsutrymme, om befintliga kanaler kan återanvändas och var aggregatet placeras.[^15]

## Källor
1. [Svensk Ventilation — Självdragssystem](https://www.svenskventilation.se/ventilation/olika-satt-att-ventilera/sjalvdragssystem/)
2. [Anticimex — Vanligare med fuktskador på vinden i hus med självdragsventilation](https://www.anticimex.se/nyhetsrum/vanligare-med-fuktskador-pa-vinden-i-hus-med-sjalvdragsventilation/)
3. [Boverket — Bestämmelser om obligatorisk ventilationskontroll (OVK)](https://www.boverket.se/sv/PBL-kunskapsbanken/regler-om-byggande/ovk/)
4. [Villaägarna — Viktigt att ventilera huset](https://www.villaagarna.se/radgivning-och-tips/vvs/artiklar/Viktigt-att-ventilera-huset/)
5. [Folkhälsomyndigheten — Vägledning om ventilation](https://www.folkhalsomyndigheten.se/regler-och-tillsyn/tillsynsvagledning-och-stod/halsoskydd-vagledning-och-tillsyn/vagledning-om-ventilation/)
6. [Energi & Miljö — Fråga Byggtjänst: Vad gäller för luftflöden i mindre lägenheter?](https://www.energi-miljo.se/fraga-byggtjanst-vad-galler-for-luftfloden-i-mindre-lagenheter/)
7. [JP Infonet — Boverkets nya byggregler](https://www.jpinfonet.se/kunskap/nyheter4/2025/augusti/boverkets-nya-byggregler/)
8. [Svensk Ventilation — Obligatorisk ventilationskontroll (OVK)](https://www.svenskventilation.se/lagar-regler/obligatorisk-ventilationskontroll-ovk/)
9. [Svensk OVK — OVK-besiktning](https://www.svenskovk.se/ovk/)
10. [Skatteverket — Rot och rutavdrag](https://www.skatteverket.se/foretag/skatterochavdrag/rotochrut.4.2ef18e6a125660db8b080002674.html)
11. [Villaägarna — Viktigt att ventilera huset](https://www.villaagarna.se/radgivning-och-tips/vvs/artiklar/Viktigt-att-ventilera-huset/)
12. [Svensk Ventilation — Välj filter som funkar](https://www.svenskventilation.se/ventilation/val-av-filter/valj-filter-som-funkar/)
13. [Svensk Ventilation — Välj filter som funkar](https://www.svenskventilation.se/ventilation/val-av-filter/valj-filter-som-funkar/)
14. [ventilation.se — Ska det vara övertryck eller undertryck i huset?](https://ventilation.se/sv/post/ska-det-vara-overtryck-eller-undertryck-i-huset)
15. [Aerius Ventilation — Dags för en FTX-installation? Det här bör du veta](https://aerius.se/dags-for-en-ftx-installation/)
16. [Svensk Ventilation — Boverkets föreskrifter](https://www.svenskventilation.se/lagar-regler/boverkets-foreskrifter/)
